[TITLE]
modena -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 1               	39.49       	0.06        	1               	; 
 2               	39.62       	1.45        	1               	; 
 3               	38.70       	5.13        	1               	; 
 4               	37.25       	2.76        	1               	; 
 5               	36.27       	0.96        	1               	; 
 6               	35.95       	0.78        	1               	; 
 7               	35.95       	1.03        	1               	; 
 8               	36.09       	2.12        	1               	; 
 9               	36.18       	1.16        	1               	; 
 10              	37.00       	1.78        	1               	; 
 11              	36.50       	0.44        	1               	; 
 12              	37.39       	0.03        	1               	; 
 13              	38.07       	0.57        	1               	; 
 14              	37.02       	0.36        	1               	; 
 15              	41.26       	3.30        	1               	; 
 16              	39.35       	0.03        	1               	; 
 17              	39.53       	2.10        	1               	; 
 18              	36.59       	4.67        	1               	; 
 19              	36.76       	0.00        	1               	; 
 20              	37.72       	1.53        	1               	; 
 21              	37.31       	4.61        	1               	; 
 22              	37.62       	1.06        	1               	; 
 23              	36.99       	1.32        	1               	; 
 24              	35.20       	2.74        	1               	; 
 25              	35.11       	0.59        	1               	; 
 26              	34.65       	0.45        	1               	; 
 27              	34.33       	0.64        	1               	; 
 28              	36.15       	7.11        	1               	; 
 29              	36.30       	0.93        	1               	; 
 30              	36.10       	0.04        	1               	; 
 31              	36.14       	0.02        	1               	; 
 32              	35.80       	2.93        	1               	; 
 33              	33.26       	2.34        	1               	; 
 34              	33.34       	1.94        	1               	; 
 35              	33.51       	1.19        	1               	; 
 36              	32.70       	1.41        	1               	; 
 37              	32.65       	2.98        	1               	; 
 38              	32.56       	2.11        	1               	; 
 39              	33.56       	7.74        	1               	; 
 40              	31.59       	4.29        	1               	; 
 41              	31.38       	7.78        	1               	; 
 42              	32.67       	3.75        	1               	; 
 43              	33.50       	2.37        	1               	; 
 44              	33.57       	1.42        	1               	; 
 45              	33.77       	0.32        	1               	; 
 46              	34.14       	1.14        	1               	; 
 47              	33.68       	1.23        	1               	; 
 48              	33.71       	1.37        	1               	; 
 49              	31.68       	1.18        	1               	; 
 50              	33.34       	1.81        	1               	; 
 51              	32.83       	0.97        	1               	; 
 52              	32.78       	0.55        	1               	; 
 53              	39.28       	2.77        	1               	; 
 54              	37.12       	0.65        	1               	; 
 55              	36.48       	1.38        	1               	; 
 56              	36.42       	8.28        	1               	; 
 57              	36.13       	1.22        	1               	; 
 58              	36.05       	3.85        	1               	; 
 59              	36.77       	2.62        	1               	; 
 60              	35.48       	2.78        	1               	; 
 61              	35.05       	1.56        	1               	; 
 62              	35.10       	1.16        	1               	; 
 63              	37.95       	1.22        	1               	; 
 64              	38.44       	2.93        	1               	; 
 65              	37.81       	1.13        	1               	; 
 66              	38.22       	1.12        	1               	; 
 67              	38.73       	0.48        	1               	; 
 68              	38.95       	1.37        	1               	; 
 69              	39.70       	2.26        	1               	; 
 70              	40.59       	1.31        	1               	; 
 71              	40.81       	1.06        	1               	; 
 72              	41.06       	0.38        	1               	; 
 73              	41.45       	1.76        	1               	; 
 74              	41.83       	0.56        	1               	; 
 75              	41.44       	0.00        	1               	; 
 76              	41.09       	4.64        	1               	; 
 77              	40.74       	1.03        	1               	; 
 78              	38.60       	3.08        	1               	; 
 79              	36.91       	1.60        	1               	; 
 80              	36.75       	4.49        	1               	; 
 81              	36.81       	1.25        	1               	; 
 82              	37.05       	0.87        	1               	; 
 83              	35.88       	0.72        	1               	; 
 84              	36.45       	0.49        	1               	; 
 85              	36.16       	3.92        	1               	; 
 86              	34.99       	0.94        	1               	; 
 87              	35.61       	3.33        	1               	; 
 88              	34.89       	4.17        	1               	; 
 89              	35.59       	1.44        	1               	; 
 90              	35.70       	1.84        	1               	; 
 91              	35.20       	2.00        	1               	; 
 92              	35.64       	2.24        	1               	; 
 93              	35.93       	0.20        	1               	; 
 94              	37.64       	2.27        	1               	; 
 95              	37.17       	1.44        	1               	; 
 96              	37.10       	2.67        	1               	; 
 97              	36.97       	0.60        	1               	; 
 98              	37.00       	2.76        	1               	; 
 99              	36.74       	0.05        	1               	; 
 100             	34.78       	2.06        	1               	; 
 101             	34.26       	3.19        	1               	; 
 102             	33.66       	4.69        	1               	; 
 103             	33.78       	1.70        	1               	; 
 104             	33.75       	0.02        	1               	; 
 105             	33.38       	0.10        	1               	; 
 106             	34.85       	1.11        	1               	; 
 107             	34.27       	1.02        	1               	; 
 108             	34.30       	0.88        	1               	; 
 109             	33.95       	2.33        	1               	; 
 110             	33.92       	0.31        	1               	; 
 111             	32.32       	0.45        	1               	; 
 112             	34.76       	2.96        	1               	; 
 113             	34.21       	8.12        	1               	; 
 114             	34.92       	1.76        	1               	; 
 115             	32.96       	5.96        	1               	; 
 116             	30.69       	0.00        	1               	; 
 117             	30.59       	6.34        	1               	; 
 118             	30.73       	0.00        	1               	; 
 119             	30.70       	0.00        	1               	; 
 120             	31.02       	3.03        	1               	; 
 121             	31.03       	1.85        	1               	; 
 122             	31.75       	1.77        	1               	; 
 123             	32.00       	1.48        	1               	; 
 124             	32.05       	0.00        	1               	; 
 125             	32.10       	1.32        	1               	; 
 126             	33.76       	2.24        	1               	; 
 127             	32.27       	1.26        	1               	; 
 128             	31.86       	5.39        	1               	; 
 129             	32.42       	1.00        	1               	; 
 130             	33.00       	1.61        	1               	; 
 131             	33.63       	4.71        	1               	; 
 132             	36.37       	2.64        	1               	; 
 133             	35.69       	2.11        	1               	; 
 134             	35.52       	1.51        	1               	; 
 135             	35.56       	0.84        	1               	; 
 136             	35.92       	1.05        	1               	; 
 137             	35.37       	1.16        	1               	; 
 138             	35.06       	2.45        	1               	; 
 139             	34.12       	1.66        	1               	; 
 140             	39.35       	0.00        	1               	; 
 141             	39.10       	0.00        	1               	; 
 142             	39.84       	0.00        	1               	; 
 143             	39.84       	0.80        	1               	; 
 144             	39.45       	0.33        	1               	; 
 145             	39.70       	0.34        	1               	; 
 146             	37.95       	1.02        	1               	; 
 147             	37.61       	1.23        	1               	; 
 148             	37.95       	0.09        	1               	; 
 149             	35.69       	0.43        	1               	; 
 150             	35.32       	1.56        	1               	; 
 151             	35.81       	0.80        	1               	; 
 152             	35.81       	1.38        	1               	; 
 153             	36.02       	0.53        	1               	; 
 154             	38.25       	0.59        	1               	; 
 155             	37.50       	2.33        	1               	; 
 156             	37.54       	0.03        	1               	; 
 157             	37.08       	0.31        	1               	; 
 158             	36.76       	8.49        	1               	; 
 159             	35.88       	0.32        	1               	; 
 160             	35.77       	0.21        	1               	; 
 161             	34.70       	0.02        	1               	; 
 162             	35.37       	1.23        	1               	; 
 163             	34.99       	0.99        	1               	; 
 164             	35.93       	0.55        	1               	; 
 165             	36.27       	0.78        	1               	; 
 166             	32.67       	0.27        	1               	; 
 167             	32.75       	0.27        	1               	; 
 168             	32.88       	0.07        	1               	; 
 169             	34.09       	9.47        	1               	; 
 170             	36.09       	2.64        	1               	; 
 171             	36.05       	1.02        	1               	; 
 172             	36.04       	0.88        	1               	; 
 173             	36.02       	0.49        	1               	; 
 174             	31.76       	0.00        	1               	; 
 175             	31.91       	1.12        	1               	; 
 176             	31.80       	0.00        	1               	; 
 177             	31.48       	0.00        	1               	; 
 178             	31.12       	0.01        	1               	; 
 179             	31.10       	0.00        	1               	; 
 180             	31.19       	0.00        	1               	; 
 181             	30.39       	0.00        	1               	; 
 182             	30.55       	0.01        	1               	; 
 183             	31.13       	1.84        	1               	; 
 184             	31.81       	0.04        	1               	; 
 185             	32.34       	1.68        	1               	; 
 186             	32.83       	2.37        	1               	; 
 187             	33.69       	0.09        	1               	; 
 188             	33.17       	1.23        	1               	; 
 189             	33.23       	3.90        	1               	; 
 190             	33.34       	1.17        	1               	; 
 191             	33.77       	1.70        	1               	; 
 192             	33.77       	2.15        	1               	; 
 193             	32.20       	4.00        	1               	; 
 194             	34.41       	4.46        	1               	; 
 195             	33.39       	0.05        	1               	; 
 196             	34.34       	0.01        	1               	; 
 197             	35.03       	4.12        	1               	; 
 198             	34.44       	0.39        	1               	; 
 199             	34.53       	0.15        	1               	; 
 200             	34.94       	1.82        	1               	; 
 201             	34.70       	3.43        	1               	; 
 202             	36.70       	0.62        	1               	; 
 203             	36.20       	4.17        	1               	; 
 204             	35.03       	2.26        	1               	; 
 205             	36.77       	1.01        	1               	; 
 206             	36.20       	0.54        	1               	; 
 207             	37.88       	0.77        	1               	; 
 208             	38.03       	0.33        	1               	; 
 209             	36.86       	1.15        	1               	; 
 210             	37.24       	1.53        	1               	; 
 211             	36.66       	0.00        	1               	; 
 212             	36.49       	0.30        	1               	; 
 213             	37.30       	0.32        	1               	; 
 214             	40.30       	0.56        	1               	; 
 215             	39.85       	0.00        	1               	; 
 216             	41.00       	0.19        	1               	; 
 217             	41.16       	1.42        	1               	; 
 218             	35.05       	0.59        	1               	; 
 219             	33.92       	1.48        	1               	; 
 220             	32.14       	0.92        	1               	; 
 221             	34.17       	0.33        	1               	; 
 222             	35.10       	0.06        	1               	; 
 223             	31.55       	0.46        	1               	; 
 224             	31.75       	0.72        	1               	; 
 225             	32.07       	0.00        	1               	; 
 226             	31.94       	0.00        	1               	; 
 227             	31.66       	0.20        	1               	; 
 228             	31.04       	0.08        	1               	; 
 229             	31.05       	1.30        	1               	; 
 230             	38.49       	1.07        	1               	; 
 231             	35.68       	1.03        	1               	; 
 232             	35.39       	0.03        	1               	; 
 233             	34.89       	1.15        	1               	; 
 234             	34.86       	1.43        	1               	; 
 235             	34.99       	4.86        	1               	; 
 236             	32.54       	4.71        	1               	; 
 237             	34.41       	1.34        	1               	; 
 238             	36.16       	1.87        	1               	; 
 239             	35.30       	0.82        	1               	; 
 240             	35.17       	0.94        	1               	; 
 241             	32.92       	0.09        	1               	; 
 242             	33.07       	1.28        	1               	; 
 243             	31.91       	0.43        	1               	; 
 244             	32.00       	0.51        	1               	; 
 245             	32.05       	0.00        	1               	; 
 246             	32.05       	0.01        	1               	; 
 247             	30.70       	0.01        	1               	; 
 248             	31.33       	0.00        	1               	; 
 249             	36.30       	1.75        	1               	; 
 250             	35.83       	1.03        	1               	; 
 251             	36.95       	1.26        	1               	; 
 252             	38.01       	1.36        	1               	; 
 253             	36.65       	0.14        	1               	; 
 254             	36.91       	0.00        	1               	; 
 255             	36.77       	1.96        	1               	; 
 256             	31.50       	2.21        	1               	; 
 257             	38.65       	0.62        	1               	; 
 258             	39.54       	0.00        	1               	; 
 259             	39.58       	0.50        	1               	; 
 260             	39.58       	0.11        	1               	; 
 261             	40.55       	0.12        	1               	; 
 262             	40.79       	0.22        	1               	; 
 263             	40.95       	1.28        	1               	; 
 264             	37.76       	0.19        	1               	; 
 265             	35.96       	0.22        	1               	; 
 266             	36.81       	1.19        	1               	; 
 267             	36.21       	1.69        	1               	; 
 268             	35.61       	0.43        	1               	; 
 273             	40          	0           	1               	;
 274             	40          	0           	1               	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 269             	20          	                	; 
 270             	20          	                	; 
 271             	20          	                	; 
 272             	20          	                	; 

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 275             	50          	10          	0           	20          	30          	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 1               	1               	16              	46.84       	125.00      	130.00      	0.00        	Open  	; 
 2               	16              	2               	267.68      	100.00      	130.00      	0.00        	Open  	; 
 3               	2               	3               	541.07      	100.00      	130.00      	0.00        	Open  	; 
 4               	3               	4               	542.29      	100.00      	130.00      	0.00        	Open  	; 
 5               	4               	5               	404.72      	100.00      	130.00      	0.00        	Open  	; 
 6               	5               	206             	151.67      	100.00      	130.00      	0.00        	Open  	; 
 7               	206             	6               	341.57      	100.00      	130.00      	0.00        	Open  	; 
 8               	1               	140             	39.91       	100.00      	130.00      	0.00        	Open  	; 
 9               	140             	143             	269.73      	100.00      	130.00      	0.00        	Open  	; 
 10              	143             	145             	45.92       	100.00      	130.00      	0.00        	Open  	; 
 11              	145             	146             	890.09      	100.00      	130.00      	0.00        	Open  	; 
 12              	146             	148             	33.79       	100.00      	130.00      	0.00        	Open  	; 
 13              	148             	63              	6.03        	100.00      	130.00      	0.00        	Open  	; 
 14              	63              	149             	367.92      	125.00      	130.00      	0.00        	Open  	; 
 15              	149             	150             	97.66       	125.00      	130.00      	0.00        	Open  	; 
 16              	150             	60              	322.19      	100.00      	130.00      	0.00        	Open  	; 
 17              	60              	61              	359.48      	100.00      	130.00      	0.00        	Open  	; 
 18              	61              	218             	199.59      	100.00      	130.00      	0.00        	Open  	; 
 19              	1               	141             	57.06       	200.00      	130.00      	0.00        	Open  	; 
 20              	141             	142             	223.41      	200.00      	130.00      	0.00        	Open  	; 
 21              	142             	144             	47.03       	200.00      	130.00      	0.00        	Open  	; 
 22              	144             	257             	782.67      	200.00      	130.00      	0.00        	Open  	; 
 23              	257             	53              	231.87      	125.00      	130.00      	0.00        	Open  	; 
 24              	53              	251             	279.84      	100.00      	130.00      	0.00        	Open  	; 
 25              	251             	57              	145.70      	100.00      	130.00      	0.00        	Open  	; 
 26              	57              	58              	81.10       	100.00      	130.00      	0.00        	Open  	; 
 27              	58              	59              	550.17      	100.00      	130.00      	0.00        	Open  	; 
 28              	53              	230             	155.63      	100.00      	130.00      	0.00        	Open  	; 
 29              	230             	252             	357.81      	100.00      	130.00      	0.00        	Open  	; 
 30              	252             	3               	267.32      	100.00      	130.00      	0.00        	Open  	; 
 31              	3               	13              	612.50      	100.00      	130.00      	0.00        	Open  	; 
 32              	13              	12              	160.50      	100.00      	130.00      	0.00        	Open  	; 
 33              	12              	11              	531.71      	100.00      	130.00      	0.00        	Open  	; 
 34              	1               	258             	41.91       	200.00      	130.00      	0.00        	Open  	; 
 35              	258             	259             	95.22       	200.00      	130.00      	0.00        	Open  	; 
 36              	259             	260             	25.13       	200.00      	130.00      	0.00        	Open  	; 
 37              	260             	215             	158.12      	200.00      	130.00      	0.00        	Open  	; 
 38              	215             	261             	95.40       	200.00      	130.00      	0.00        	Open  	; 
 39              	261             	77              	52.92       	200.00      	130.00      	0.00        	Open  	; 
 40              	77              	262             	44.92       	200.00      	130.00      	0.00        	Open  	; 
 41              	262             	216             	127.05      	200.00      	130.00      	0.00        	Open  	; 
 42              	216             	263             	56.68       	200.00      	130.00      	0.00        	Open  	; 
 43              	263             	76              	181.29      	200.00      	130.00      	0.00        	Open  	; 
 44              	76              	217             	220.90      	200.00      	130.00      	0.00        	Open  	; 
 45              	217             	75              	67.65       	200.00      	130.00      	0.00        	Open  	; 
 46              	75              	74              	36.06       	200.00      	130.00      	0.00        	Open  	; 
 47              	74              	73              	242.29      	150.00      	130.00      	0.00        	Open  	; 
 48              	73              	72              	70.45       	150.00      	130.00      	0.00        	Open  	; 
 49              	72              	71              	112.83      	150.00      	130.00      	0.00        	Open  	; 
 50              	71              	70              	105.72      	150.00      	130.00      	0.00        	Open  	; 
 51              	70              	69              	199.42      	150.00      	130.00      	0.00        	Open  	; 
 52              	69              	68              	180.64      	125.00      	130.00      	0.00        	Open  	; 
 53              	68              	78              	288.76      	125.00      	130.00      	0.00        	Open  	; 
 54              	78              	154             	69.26       	100.00      	130.00      	0.00        	Open  	; 
 55              	154             	79              	718.45      	100.00      	130.00      	0.00        	Open  	; 
 56              	79              	155             	390.78      	100.00      	130.00      	0.00        	Open  	; 
 57              	155             	156             	24.00       	125.00      	130.00      	0.00        	Open  	; 
 58              	156             	95              	504.52      	125.00      	130.00      	0.00        	Open  	; 
 59              	95              	96              	41.78       	150.00      	130.00      	0.00        	Open  	; 
 60              	96              	97              	367.93      	150.00      	130.00      	0.00        	Open  	; 
 61              	97              	157             	101.86      	150.00      	130.00      	0.00        	Open  	; 
 62              	157             	98              	125.36      	150.00      	130.00      	0.00        	Open  	; 
 63              	98              	158             	699.76      	150.00      	130.00      	0.00        	Open  	; 
 64              	158             	136             	448.05      	200.00      	130.00      	0.00        	Open  	; 
 65              	136             	159             	114.29      	200.00      	130.00      	0.00        	Open  	; 
 66              	159             	160             	197.30      	200.00      	130.00      	0.00        	Open  	; 
 67              	160             	137             	235.98      	200.00      	130.00      	0.00        	Open  	; 
 68              	137             	135             	224.87      	200.00      	130.00      	0.00        	Open  	; 
 69              	135             	222             	176.73      	125.00      	130.00      	0.00        	Open  	; 
 70              	222             	161             	76.44       	100.00      	130.00      	0.00        	Open  	; 
 71              	161             	131             	356.94      	100.00      	130.00      	0.00        	Open  	; 
 72              	131             	242             	443.79      	100.00      	130.00      	0.00        	Open  	; 
 73              	242             	130             	20.55       	100.00      	130.00      	0.00        	Open  	; 
 74              	130             	241             	113.33      	100.00      	130.00      	0.00        	Open  	; 
 75              	241             	168             	25.96       	100.00      	130.00      	0.00        	Open  	; 
 76              	168             	167             	145.04      	100.00      	130.00      	0.00        	Open  	; 
 77              	167             	166             	55.24       	100.00      	130.00      	0.00        	Open  	; 
 78              	166             	129             	208.22      	100.00      	130.00      	0.00        	Open  	; 
 79              	129             	125             	190.43      	100.00      	130.00      	0.00        	Open  	; 
 80              	125             	246             	70.98       	100.00      	130.00      	0.00        	Open  	; 
 81              	246             	245             	52.04       	100.00      	130.00      	0.00        	Open  	; 
 82              	245             	124             	34.03       	100.00      	130.00      	0.00        	Open  	; 
 83              	124             	225             	79.47       	100.00      	130.00      	0.00        	Open  	; 
 84              	225             	226             	277.99      	100.00      	130.00      	0.00        	Open  	; 
 85              	176             	227             	86.03       	100.00      	130.00      	0.00        	Open  	; 
 86              	227             	177             	296.25      	100.00      	130.00      	0.00        	Open  	; 
 87              	177             	180             	111.30      	100.00      	130.00      	0.00        	Open  	; 
 88              	180             	178             	123.37      	100.00      	130.00      	0.00        	Open  	; 
 89              	178             	179             	196.27      	100.00      	130.00      	0.00        	Open  	; 
 90              	179             	228             	198.46      	100.00      	130.00      	0.00        	Open  	; 
 91              	228             	229             	75.62       	100.00      	130.00      	0.00        	Open  	; 
 92              	229             	121             	110.14      	100.00      	130.00      	0.00        	Open  	; 
 93              	121             	118             	423.57      	100.00      	130.00      	0.00        	Open  	; 
 94              	118             	117             	116.57      	100.00      	130.00      	0.00        	Open  	; 
 95              	117             	181             	100.61      	100.00      	130.00      	0.00        	Open  	; 
 96              	181             	182             	164.84      	100.00      	130.00      	0.00        	Open  	; 
 97              	182             	116             	47.49       	100.00      	130.00      	0.00        	Open  	; 
 98              	116             	247             	87.54       	100.00      	130.00      	0.00        	Open  	; 
 99              	49              	184             	189.27      	150.00      	130.00      	0.00        	Open  	; 
 100             	184             	41              	244.80      	150.00      	130.00      	0.00        	Open  	; 
 101             	41              	248             	293.47      	150.00      	130.00      	0.00        	Open  	; 
 102             	248             	40              	308.64      	150.00      	130.00      	0.00        	Open  	; 
 103             	40              	39              	566.57      	150.00      	130.00      	0.00        	Open  	; 
 104             	226             	176             	95.14       	100.00      	130.00      	0.00        	Open  	; 
 105             	247             	183             	248.55      	100.00      	130.00      	0.00        	Open  	; 
 106             	183             	49              	187.78      	100.00      	130.00      	0.00        	Open  	; 
 107             	39              	38              	357.67      	125.00      	130.00      	0.00        	Open  	; 
 108             	38              	37              	700.57      	100.00      	130.00      	0.00        	Open  	; 
 109             	37              	193             	404.46      	100.00      	130.00      	0.00        	Open  	; 
 110             	193             	36              	160.86      	125.00      	130.00      	0.00        	Open  	; 
 111             	36              	194             	557.42      	125.00      	130.00      	0.00        	Open  	; 
 112             	194             	27              	127.02      	150.00      	130.00      	0.00        	Open  	; 
 113             	27              	26              	46.66       	150.00      	130.00      	0.00        	Open  	; 
 114             	26              	195             	674.32      	150.00      	130.00      	0.00        	Open  	; 
 115             	195             	33              	50.76       	125.00      	130.00      	0.00        	Open  	; 
 116             	26              	196             	138.54      	100.00      	130.00      	0.00        	Open  	; 
 117             	196             	25              	199.33      	100.00      	130.00      	0.00        	Open  	; 
 118             	25              	232             	231.12      	100.00      	130.00      	0.00        	Open  	; 
 119             	232             	24              	187.06      	100.00      	130.00      	0.00        	Open  	; 
 120             	24              	231             	240.64      	100.00      	130.00      	0.00        	Open  	; 
 121             	231             	7               	173.44      	125.00      	130.00      	0.00        	Open  	; 
 122             	7               	6               	23.58       	100.00      	130.00      	0.00        	Open  	; 
 123             	6               	28              	526.74      	125.00      	130.00      	0.00        	Open  	; 
 124             	28              	249             	500.72      	100.00      	130.00      	0.00        	Open  	; 
 125             	249             	29              	15.29       	100.00      	130.00      	0.00        	Open  	; 
 126             	7               	8               	265.92      	125.00      	130.00      	0.00        	Open  	; 
 127             	8               	23              	355.51      	125.00      	130.00      	0.00        	Open  	; 
 128             	23              	207             	189.78      	125.00      	130.00      	0.00        	Open  	; 
 129             	207             	208             	28.18       	125.00      	130.00      	0.00        	Open  	; 
 130             	208             	22              	129.34      	125.00      	130.00      	0.00        	Open  	; 
 131             	22              	21              	361.24      	125.00      	130.00      	0.00        	Open  	; 
 132             	21              	264             	223.52      	150.00      	130.00      	0.00        	Open  	; 
 133             	20              	210             	185.17      	150.00      	130.00      	0.00        	Open  	; 
 134             	210             	209             	154.95      	150.00      	130.00      	0.00        	Open  	; 
 135             	209             	19              	34.71       	200.00      	130.00      	0.00        	Open  	; 
 136             	264             	20              	31.14       	150.00      	130.00      	0.00        	Open  	; 
 137             	19              	253             	42.52       	200.00      	130.00      	0.00        	Open  	; 
 138             	253             	18              	356.45      	200.00      	130.00      	0.00        	Open  	; 
 139             	18              	211             	128.82      	200.00      	130.00      	0.00        	Open  	; 
 140             	211             	212             	140.66      	200.00      	130.00      	0.00        	Open  	; 
 141             	212             	11              	113.32      	200.00      	130.00      	0.00        	Open  	; 
 142             	11              	10              	555.23      	150.00      	130.00      	0.00        	Open  	; 
 143             	10              	4               	272.68      	150.00      	130.00      	0.00        	Open  	; 
 144             	59              	203             	315.88      	100.00      	130.00      	0.00        	Open  	; 
 145             	203             	202             	284.93      	100.00      	130.00      	0.00        	Open  	; 
 146             	202             	31              	97.93       	125.00      	130.00      	0.00        	Open  	; 
 147             	265             	32              	262.94      	100.00      	130.00      	0.00        	Open  	; 
 148             	32              	33              	635.82      	100.00      	130.00      	0.00        	Open  	; 
 149             	33              	34              	415.73      	150.00      	130.00      	0.00        	Open  	; 
 150             	34              	35              	122.60      	150.00      	130.00      	0.00        	Open  	; 
 151             	265             	31              	29.56       	100.00      	130.00      	0.00        	Open  	; 
 152             	59              	205             	33.80       	100.00      	130.00      	0.00        	Open  	; 
 153             	205             	88              	377.12      	100.00      	130.00      	0.00        	Open  	; 
 154             	88              	89              	629.17      	150.00      	130.00      	0.00        	Open  	; 
 155             	89              	90              	133.28      	200.00      	130.00      	0.00        	Open  	; 
 156             	90              	91              	348.05      	200.00      	130.00      	0.00        	Open  	; 
 157             	91              	234             	292.89      	300.00      	130.00      	0.00        	Open  	; 
 158             	234             	109             	488.99      	300.00      	130.00      	0.00        	Open  	; 
 159             	138             	235             	289.88      	100.00      	130.00      	0.00        	Open  	; 
 160             	235             	110             	486.72      	100.00      	130.00      	0.00        	Open  	; 
 161             	102             	106             	260.92      	200.00      	130.00      	0.00        	Open  	; 
 162             	106             	91              	163.58      	200.00      	130.00      	0.00        	Open  	; 
 163             	48              	108             	424.07      	200.00      	130.00      	0.00        	Open  	; 
 164             	108             	109             	173.66      	200.00      	130.00      	0.00        	Open  	; 
 165             	109             	110             	99.55       	150.00      	130.00      	0.00        	Open  	; 
 166             	110             	111             	307.92      	150.00      	130.00      	0.00        	Open  	; 
 167             	59              	204             	283.84      	100.00      	130.00      	0.00        	Open  	; 
 168             	204             	200             	141.49      	125.00      	130.00      	0.00        	Open  	; 
 169             	200             	100             	58.27       	125.00      	130.00      	0.00        	Open  	; 
 170             	100             	199             	79.59       	150.00      	130.00      	0.00        	Open  	; 
 171             	199             	198             	39.41       	150.00      	130.00      	0.00        	Open  	; 
 172             	198             	101             	126.25      	150.00      	130.00      	0.00        	Open  	; 
 173             	29              	30              	61.39       	100.00      	130.00      	0.00        	Open  	; 
 174             	30              	31              	73.73       	100.00      	130.00      	0.00        	Open  	; 
 175             	31              	250             	83.16       	125.00      	130.00      	0.00        	Open  	; 
 176             	250             	197             	118.22      	150.00      	130.00      	0.00        	Open  	; 
 177             	197             	101             	297.21      	150.00      	130.00      	0.00        	Open  	; 
 178             	101             	221             	17.08       	200.00      	130.00      	0.00        	Open  	; 
 179             	221             	139             	58.11       	200.00      	130.00      	0.00        	Open  	; 
 180             	139             	219             	135.50      	200.00      	130.00      	0.00        	Open  	; 
 181             	139             	192             	255.85      	100.00      	130.00      	0.00        	Open  	; 
 182             	192             	191             	40.65       	100.00      	130.00      	0.00        	Open  	; 
 183             	219             	102             	161.59      	200.00      	130.00      	0.00        	Open  	; 
 184             	191             	190             	136.29      	100.00      	130.00      	0.00        	Open  	; 
 185             	190             	105             	57.23       	125.00      	130.00      	0.00        	Open  	; 
 186             	105             	189             	164.02      	125.00      	130.00      	0.00        	Open  	; 
 187             	189             	35              	192.86      	125.00      	130.00      	0.00        	Open  	; 
 188             	105             	104             	234.58      	100.00      	130.00      	0.00        	Open  	; 
 189             	104             	103             	215.82      	100.00      	130.00      	0.00        	Open  	; 
 190             	102             	103             	231.93      	100.00      	130.00      	0.00        	Open  	; 
 191             	91              	138             	134.12      	150.00      	130.00      	0.00        	Open  	; 
 192             	138             	112             	175.33      	150.00      	130.00      	0.00        	Open  	; 
 193             	112             	113             	231.12      	150.00      	130.00      	0.00        	Open  	; 
 194             	112             	92              	607.94      	100.00      	130.00      	0.00        	Open  	; 
 195             	257             	147             	122.13      	150.00      	130.00      	0.00        	Open  	; 
 196             	147             	63              	40.06       	150.00      	130.00      	0.00        	Open  	; 
 197             	63              	64              	301.37      	150.00      	130.00      	0.00        	Open  	; 
 198             	64              	65              	102.07      	125.00      	130.00      	0.00        	Open  	; 
 199             	65              	80              	1094.73     	100.00      	130.00      	0.00        	Open  	; 
 200             	65              	66              	199.73      	100.00      	130.00      	0.00        	Open  	; 
 201             	66              	67              	160.59      	100.00      	130.00      	0.00        	Open  	; 
 202             	67              	68              	82.49       	100.00      	130.00      	0.00        	Open  	; 
 203             	80              	266             	137.42      	100.00      	130.00      	0.00        	Open  	; 
 204             	266             	84              	229.41      	100.00      	130.00      	0.00        	Open  	; 
 205             	84              	267             	111.38      	125.00      	130.00      	0.00        	Open  	; 
 206             	267             	85              	105.08      	125.00      	130.00      	0.00        	Open  	; 
 207             	85              	173             	292.34      	125.00      	130.00      	0.00        	Open  	; 
 208             	173             	172             	47.39       	125.00      	130.00      	0.00        	Open  	; 
 209             	172             	92              	324.07      	125.00      	130.00      	0.00        	Open  	; 
 210             	93              	268             	120.76      	100.00      	130.00      	0.00        	Open  	; 
 211             	268             	114             	187.57      	100.00      	130.00      	0.00        	Open  	; 
 212             	89              	92              	314.62      	150.00      	130.00      	0.00        	Open  	; 
 213             	92              	93              	157.18      	100.00      	130.00      	0.00        	Open  	; 
 214             	93              	238             	103.32      	100.00      	130.00      	0.00        	Open  	; 
 215             	238             	133             	308.21      	100.00      	130.00      	0.00        	Open  	; 
 216             	133             	239             	205.05      	100.00      	130.00      	0.00        	Open  	; 
 217             	239             	134             	234.72      	100.00      	130.00      	0.00        	Open  	; 
 218             	134             	162             	109.11      	150.00      	130.00      	0.00        	Open  	; 
 219             	162             	163             	262.04      	150.00      	130.00      	0.00        	Open  	; 
 220             	163             	240             	152.57      	150.00      	130.00      	0.00        	Open  	; 
 221             	240             	135             	240.23      	150.00      	130.00      	0.00        	Open  	; 
 222             	114             	113             	381.95      	100.00      	130.00      	0.00        	Open  	; 
 223             	113             	115             	374.77      	100.00      	130.00      	0.00        	Open  	; 
 224             	115             	236             	318.59      	125.00      	130.00      	0.00        	Open  	; 
 225             	236             	111             	104.73      	125.00      	130.00      	0.00        	Open  	; 
 226             	111             	220             	43.25       	100.00      	130.00      	0.00        	Open  	; 
 227             	220             	122             	406.87      	100.00      	130.00      	0.00        	Open  	; 
 228             	122             	123             	386.74      	100.00      	130.00      	0.00        	Open  	; 
 229             	123             	175             	106.49      	100.00      	130.00      	0.00        	Open  	; 
 230             	175             	174             	85.64       	100.00      	130.00      	0.00        	Open  	; 
 231             	174             	223             	214.06      	100.00      	130.00      	0.00        	Open  	; 
 232             	223             	224             	117.61      	100.00      	130.00      	0.00        	Open  	; 
 233             	224             	124             	203.24      	100.00      	130.00      	0.00        	Open  	; 
 234             	16              	17              	29.27       	100.00      	130.00      	0.00        	Open  	; 
 235             	17              	214             	170.94      	100.00      	130.00      	0.00        	Open  	; 
 236             	214             	15              	252.74      	100.00      	130.00      	0.00        	Open  	; 
 237             	15              	213             	325.90      	100.00      	130.00      	0.00        	Open  	; 
 238             	213             	14              	350.99      	100.00      	130.00      	0.00        	Open  	; 
 239             	14              	12              	118.26      	100.00      	130.00      	0.00        	Open  	; 
 240             	4               	54              	207.60      	125.00      	130.00      	0.00        	Open  	; 
 241             	54              	55              	285.73      	125.00      	130.00      	0.00        	Open  	; 
 242             	55              	56              	322.72      	125.00      	130.00      	0.00        	Open  	; 
 243             	56              	57              	265.11      	100.00      	130.00      	0.00        	Open  	; 
 244             	10              	9               	406.85      	100.00      	130.00      	0.00        	Open  	; 
 245             	9               	8               	518.87      	100.00      	130.00      	0.00        	Open  	; 
 246             	9               	5               	397.02      	100.00      	130.00      	0.00        	Open  	; 
 247             	58              	60              	493.32      	100.00      	130.00      	0.00        	Open  	; 
 248             	60              	151             	140.28      	100.00      	130.00      	0.00        	Open  	; 
 249             	151             	152             	195.40      	100.00      	130.00      	0.00        	Open  	; 
 250             	152             	83              	175.12      	100.00      	130.00      	0.00        	Open  	; 
 251             	83              	153             	145.50      	100.00      	130.00      	0.00        	Open  	; 
 252             	153             	84              	132.26      	100.00      	130.00      	0.00        	Open  	; 
 253             	218             	62              	54.37       	100.00      	130.00      	0.00        	Open  	; 
 254             	62              	87              	317.19      	100.00      	130.00      	0.00        	Open  	; 
 255             	87              	171             	294.19      	125.00      	130.00      	0.00        	Open  	; 
 256             	171             	170             	100.68      	125.00      	130.00      	0.00        	Open  	; 
 257             	170             	92              	238.22      	150.00      	130.00      	0.00        	Open  	; 
 258             	85              	87              	339.22      	100.00      	130.00      	0.00        	Open  	; 
 259             	85              	94              	585.54      	100.00      	130.00      	0.00        	Open  	; 
 260             	95              	94              	247.16      	100.00      	130.00      	0.00        	Open  	; 
 261             	94              	254             	148.81      	100.00      	130.00      	0.00        	Open  	; 
 262             	254             	99              	102.14      	100.00      	130.00      	0.00        	Open  	; 
 263             	99              	255             	387.72      	100.00      	130.00      	0.00        	Open  	; 
 264             	255             	132             	289.01      	100.00      	130.00      	0.00        	Open  	; 
 265             	132             	133             	282.41      	100.00      	130.00      	0.00        	Open  	; 
 266             	79              	82              	232.85      	100.00      	130.00      	0.00        	Open  	; 
 267             	82              	81              	210.57      	100.00      	130.00      	0.00        	Open  	; 
 268             	81              	80              	49.94       	100.00      	130.00      	0.00        	Open  	; 
 269             	80              	83              	280.35      	100.00      	130.00      	0.00        	Open  	; 
 270             	83              	62              	331.04      	100.00      	130.00      	0.00        	Open  	; 
 271             	62              	86              	225.62      	100.00      	130.00      	0.00        	Open  	; 
 272             	86              	88              	187.69      	125.00      	130.00      	0.00        	Open  	; 
 273             	88              	233             	157.87      	100.00      	130.00      	0.00        	Open  	; 
 274             	233             	201             	243.89      	100.00      	130.00      	0.00        	Open  	; 
 275             	201             	100             	101.29      	100.00      	130.00      	0.00        	Open  	; 
 276             	132             	165             	356.71      	100.00      	130.00      	0.00        	Open  	; 
 277             	165             	164             	69.68       	100.00      	130.00      	0.00        	Open  	; 
 278             	164             	134             	155.34      	100.00      	130.00      	0.00        	Open  	; 
 279             	134             	126             	906.52      	100.00      	130.00      	0.00        	Open  	; 
 280             	126             	127             	315.00      	100.00      	130.00      	0.00        	Open  	; 
 281             	113             	169             	632.68      	150.00      	130.00      	0.00        	Open  	; 
 282             	169             	126             	184.15      	100.00      	130.00      	0.00        	Open  	; 
 283             	127             	244             	123.24      	100.00      	130.00      	0.00        	Open  	; 
 284             	244             	243             	67.54       	100.00      	130.00      	0.00        	Open  	; 
 285             	243             	128             	140.38      	100.00      	130.00      	0.00        	Open  	; 
 286             	128             	129             	382.62      	100.00      	130.00      	0.00        	Open  	; 
 287             	106             	237             	294.04      	100.00      	130.00      	0.00        	Open  	; 
 288             	237             	107             	406.02      	100.00      	130.00      	0.00        	Open  	; 
 289             	107             	108             	111.83      	100.00      	130.00      	0.00        	Open  	; 
 290             	109             	188             	457.93      	350.00      	130.00      	0.00        	Open  	; 
 291             	188             	51              	165.68      	350.00      	130.00      	0.00        	Open  	; 
 292             	51              	52              	38.63       	350.00      	130.00      	0.00        	Open  	; 
 293             	52              	256             	422.28      	100.00      	130.00      	0.00        	Open  	; 
 294             	256             	120             	243.49      	100.00      	130.00      	0.00        	Open  	; 
 295             	120             	118             	220.11      	100.00      	130.00      	0.00        	Open  	; 
 296             	120             	119             	204.87      	100.00      	130.00      	0.00        	Open  	; 
 297             	119             	117             	111.09      	100.00      	130.00      	0.00        	Open  	; 
 298             	119             	116             	205.38      	100.00      	130.00      	0.00        	Open  	; 
 299             	119             	118             	55.48       	100.00      	130.00      	0.00        	Open  	; 
 300             	35              	47              	110.86      	200.00      	130.00      	0.00        	Open  	; 
 301             	47              	187             	112.89      	100.00      	130.00      	0.00        	Open  	; 
 302             	187             	44              	77.84       	100.00      	130.00      	0.00        	Open  	; 
 303             	44              	43              	153.46      	100.00      	130.00      	0.00        	Open  	; 
 304             	43              	42              	464.02      	100.00      	130.00      	0.00        	Open  	; 
 305             	42              	41              	481.27      	100.00      	130.00      	0.00        	Open  	; 
 306             	49              	185             	214.32      	200.00      	130.00      	0.00        	Open  	; 
 307             	185             	186             	383.55      	200.00      	130.00      	0.00        	Open  	; 
 308             	186             	52              	96.32       	200.00      	130.00      	0.00        	Open  	; 
 309             	44              	45              	90.52       	100.00      	130.00      	0.00        	Open  	; 
 310             	45              	46              	184.64      	100.00      	130.00      	0.00        	Open  	; 
 311             	46              	50              	291.38      	100.00      	130.00      	0.00        	Open  	; 
 312             	50              	51              	260.28      	100.00      	130.00      	0.00        	Open  	; 
 313             	47              	48              	28.45       	200.00      	130.00      	0.00        	Open  	; 
 317             	273             	1               	1000        	250         	130         	0           	Open  	;
 319             	274             	136             	100         	230         	130         	0           	Open  	;
 320             	275             	203             	50          	200         	130         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 314             	269             	52              	HEAD 314	;
 315             	270             	209             	HEAD 315	;
 316             	271             	273             	HEAD 316	;
 318             	272             	274             	HEAD 318	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	0.3         	0.3         	0.2         	0.2         	0.2         	0.5         
 1               	0.5         	1           	1           	1           	1           	0.9         
 1               	0.4         	0.4         	0.4         	0.4         	0.8         	0.8         
 1               	0.8         	0.8         	0.6         	0.6         	0.5         	0.4         
;
 2               	1           	1           	1           	1           	1           	1           
 2               	1           	1           	1           	1           	1           	1           
 2               	1           	1           	1           	1           	1           	1           
 2               	1           	1           	1           	1           	1           	1           

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: 
 314             	10          	80          
 314             	50          	75          
 314             	80          	65          
;PUMP: 
 316             	10          	110         
 316             	30          	100         
 316             	50          	80          
;PUMP: 
 315             	10          	79          
 315             	20          	69          
 315             	30          	40          
;PUMP: 
 318             	10          	90          
 318             	20          	80          
 318             	30          	55          

[CONTROLS]




[RULES]




[ENERGY]
 Global Efficiency  	90
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	2:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Yes
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.0
 Viscosity          	1.0
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	Age mg/L
 Diffusivity        	1.0
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 1               	1650094.63      	4944639.00      
 2               	1650348.88      	4944585.00      
 3               	1650592.63      	4945068.00      
 4               	1650829.50      	4945554.00      
 5               	1651029.88      	4945905.50      
 6               	1651232.38      	4946354.50      
 7               	1651227.63      	4946378.00      
 8               	1650986.00      	4946490.50      
 9               	1650757.00      	4946024.50      
 10              	1650577.50      	4945659.50      
 11              	1650064.50      	4945875.00      
 12              	1649881.13      	4945376.00      
 13              	1650029.25      	4945313.50      
 14              	1649770.50      	4945419.00      
 15              	1649922.38      	4944957.00      
 16              	1650100.25      	4944685.50      
 17              	1650073.75      	4944698.00      
 18              	1649896.88      	4946121.00      
 19              	1650065.00      	4946470.50      
 20              	1649998.63      	4946733.50      
 21              	1650051.00      	4946979.00      
 22              	1650379.13      	4946826.00      
 23              	1650670.25      	4946655.00      
 24              	1651438.88      	4946731.50      
 25              	1651852.38      	4946763.00      
 26              	1652162.25      	4946635.00      
 27              	1652182.25      	4946677.00      
 28              	1651699.38      	4946109.00      
 29              	1652135.63      	4945859.50      
 30              	1652188.25      	4945828.00      
 31              	1652250.75      	4945788.50      
 32              	1652137.88      	4946048.50      
 33              	1652747.88      	4946233.50      
 34              	1653164.75      	4946233.50      
 35              	1653238.38      	4946135.50      
 36              	1652471.50      	4947147.50      
 37              	1652974.13      	4946893.00      
 38              	1653000.50      	4947593.00      
 39              	1652997.88      	4947950.00      
 40              	1653465.13      	4947628.00      
 41              	1653953.13      	4947276.50      
 42              	1653669.25      	4946887.50      
 43              	1653412.88      	4946500.50      
 44              	1653325.38      	4946374.50      
 45              	1653405.75      	4946332.50      
 46              	1653576.75      	4946261.50      
 47              	1653305.50      	4946224.00      
 48              	1653327.63      	4946206.00      
 49              	1654320.88      	4947050.50      
 50              	1653865.63      	4946305.00      
 51              	1654128.63      	4946356.50      
 52              	1654151.00      	4946388.00      
 53              	1651249.88      	4944650.00      
 54              	1651009.13      	4945449.00      
 55              	1651234.38      	4945272.50      
 56              	1651454.00      	4945036.00      
 57              	1651631.75      	4944839.00      
 58              	1651706.13      	4944872.00      
 59              	1652209.75      	4945096.00      
 60              	1651938.88      	4944437.00      
 61              	1652230.25      	4944648.50      
 62              	1652461.25      	4944548.00      
 63              	1651242.38      	4944380.50      
 64              	1651105.25      	4944112.50      
 65              	1651206.00      	4944094.00      
 66              	1651172.75      	4943897.00      
 67              	1651089.50      	4943759.50      
 68              	1651047.88      	4943688.50      
 69              	1650871.63      	4943730.00      
 70              	1650699.50      	4943831.00      
 71              	1650643.50      	4943741.50      
 72              	1650545.13      	4943797.50      
 73              	1650520.88      	4943731.00      
 74              	1650299.25      	4943830.50      
 75              	1650312.00      	4943864.00      
 76              	1650129.50      	4944033.00      
 77              	1650062.38      	4944332.50      
 78              	1651328.75      	4943618.50      
 79              	1652035.13      	4943543.00      
 80              	1652295.38      	4943960.00      
 81              	1652274.00      	4943915.00      
 82              	1652177.13      	4943728.00      
 83              	1652378.50      	4944227.50      
 84              	1652613.25      	4944096.00      
 85              	1652813.00      	4944165.50      
 86              	1652520.50      	4944765.50      
 87              	1652776.00      	4944502.50      
 88              	1652571.63      	4944946.00      
 89              	1653166.63      	4944737.00      
 90              	1653208.38      	4944863.50      
 91              	1653384.13      	4945164.00      
 92              	1653347.25      	4944479.50      
 93              	1653436.50      	4944350.00      
 94              	1652876.63      	4943584.00      
 95              	1652898.75      	4943338.00      
 96              	1652902.50      	4943296.00      
 97              	1653228.75      	4943125.00      
 98              	1653309.50      	4943022.00      
 99              	1653025.75      	4943691.50      
 100             	1652573.75      	4945380.00      
 101             	1652700.00      	4945571.00      
 102             	1653007.75      	4945362.00      
 103             	1653126.88      	4945561.50      
 104             	1653249.50      	4945739.00      
 105             	1653037.88      	4945841.50      
 106             	1653240.25      	4945242.50      
 107             	1653586.00      	4945851.50      
 108             	1653657.00      	4945938.00      
 109             	1653793.75      	4945830.50      
 110             	1653877.13      	4945776.00      
 111             	1654144.25      	4945621.50      
 112             	1653650.88      	4945006.00      
 113             	1653850.25      	4944888.50      
 114             	1653644.13      	4944567.00      
 115             	1654038.25      	4945213.00      
 116             	1654814.75      	4946886.50      
 117             	1655054.13      	4946778.50      
 118             	1654981.88      	4946686.50      
 119             	1654952.13      	4946733.50      
 120             	1654764.13      	4946651.50      
 121             	1655205.88      	4946327.00      
 122             	1654560.50      	4945469.50      
 123             	1654911.50      	4945305.00      
 124             	1655494.63      	4944952.50      
 125             	1655475.63      	4944804.50      
 126             	1654567.88      	4944497.00      
 127             	1654739.50      	4944761.00      
 128             	1655066.00      	4944789.00      
 129             	1655412.50      	4944625.00      
 130             	1655182.00      	4944156.00      
 131             	1655000.88      	4943750.00      
 132             	1653583.88      	4943834.50      
 133             	1653737.00      	4944072.00      
 134             	1654039.88      	4943759.50      
 135             	1654630.13      	4943284.00      
 136             	1654391.75      	4942756.00      
 137             	1654787.38      	4943123.00      
 138             	1653500.25      	4945096.50      
 139             	1652763.88      	4945531.50      
 140             	1650107.63      	4944676.50      
 141             	1650145.63      	4944665.00      
 142             	1650352.50      	4944579.50      
 143             	1650357.88      	4944574.50      
 144             	1650376.25      	4944620.50      
 145             	1650381.38      	4944614.00      
 146             	1651251.13      	4944414.50      
 147             	1651260.13      	4944416.50      
 148             	1651237.25      	4944384.00      
 149             	1651579.00      	4944230.50      
 150             	1651645.38      	4944302.00      
 151             	1652019.13      	4944321.50      
 152             	1652208.25      	4944271.00      
 153             	1652519.13      	4944189.50      
 154             	1651329.50      	4943687.50      
 155             	1652392.63      	4943383.50      
 156             	1652393.38      	4943359.50      
 157             	1653184.25      	4943033.00      
 158             	1654010.50      	4942993.00      
 159             	1654455.63      	4942851.00      
 160             	1654626.38      	4942950.50      
 161             	1654827.25      	4943438.00      
 162             	1654111.88      	4943677.50      
 163             	1654341.00      	4943549.50      
 164             	1653947.88      	4943634.00      
 165             	1653878.00      	4943632.00      
 166             	1655342.50      	4944429.00      
 167             	1655290.50      	4944410.00      
 168             	1655221.38      	4944282.00      
 169             	1654399.38      	4944572.00      
 170             	1653136.13      	4944368.00      
 171             	1653035.25      	4944362.50      
 172             	1653147.88      	4944201.00      
 173             	1653102.13      	4944214.00      
 174             	1655032.00      	4945217.50      
 175             	1655018.25      	4945301.50      
 176             	1655514.13      	4945400.50      
 177             	1655702.38      	4945732.00      
 178             	1655636.25      	4945947.50      
 179             	1655473.38      	4946058.00      
 180             	1655702.00      	4945843.50      
 181             	1655004.88      	4946866.00      
 182             	1654848.63      	4946920.00      
 183             	1654504.88      	4947010.00      
 184             	1654147.63      	4947127.50      
 185             	1654320.63      	4946836.00      
 186             	1654196.13      	4946476.50      
 187             	1653374.00      	4946313.50      
 188             	1654034.00      	4946220.50      
 189             	1653117.88      	4945984.50      
 190             	1652987.50      	4945869.00      
 191             	1652919.50      	4945750.50      
 192             	1652879.75      	4945759.50      
 193             	1652625.50      	4947099.50      
 194             	1652295.38      	4946618.50      
 195             	1652739.13      	4946283.50      
 196             	1652044.50      	4946708.50      
 197             	1652433.00      	4945703.00      
 198             	1652664.75      	4945450.00      
 199             	1652626.63      	4945439.50      
 200             	1652531.63      	4945339.50      
 201             	1652665.13      	4945336.00      
 202             	1652217.38      	4945696.50      
 203             	1652211.63      	4945412.00      
 204             	1652469.38      	4945212.50      
 205             	1652212.00      	4945062.50      
 206             	1651102.75      	4946039.00      
 207             	1650501.50      	4946742.50      
 208             	1650496.13      	4946770.00      
 209             	1650076.63      	4946503.50      
 210             	1649932.25      	4946560.50      
 211             	1649851.13      	4946001.00      
 212             	1649984.88      	4945956.00      
 213             	1649627.88      	4945098.00      
 214             	1650151.88      	4944850.00      
 215             	1649929.63      	4944395.00      
 216             	1650210.88      	4944252.00      
 217             	1650325.75      	4943930.50      
 218             	1652407.25      	4944555.50      
 219             	1652869.63      	4945446.50      
 220             	1654186.38      	4945631.50      
 221             	1652715.75      	4945564.50      
 222             	1654757.00      	4943407.50      
 223             	1655204.38      	4945090.00      
 224             	1655307.38      	4945032.50      
 225             	1655520.50      	4945027.50      
 226             	1655510.63      	4945305.50      
 227             	1655546.63      	4945480.00      
 228             	1655316.13      	4946179.00      
 229             	1655280.25      	4946245.50      
 230             	1651133.00      	4944753.00      
 231             	1651333.63      	4946515.00      
 232             	1651621.00      	4946776.50      
 233             	1652620.25      	4945096.50      
 234             	1653535.38      	4945415.00      
 235             	1653638.50      	4945351.50      
 236             	1654106.25      	4945524.00      
 237             	1653382.38      	4945500.00      
 238             	1653496.88      	4944266.00      
 239             	1653901.25      	4943949.00      
 240             	1654462.38      	4943456.50      
 241             	1655230.88      	4944258.00      
 242             	1655162.75      	4944163.00      
 243             	1654925.75      	4944801.00      
 244             	1654858.25      	4944795.00      
 245             	1655479.00      	4944922.50      
 246             	1655494.88      	4944873.00      
 247             	1654742.88      	4946936.50      
 248             	1653702.88      	4947431.00      
 249             	1652127.00      	4945847.00      
 250             	1652323.25      	4945747.50      
 251             	1651497.63      	4944781.50      
 252             	1650826.88      	4944939.50      
 253             	1650026.00      	4946453.50      
 254             	1653025.75      	4943589.50      
 255             	1653405.25      	4943607.00      
 256             	1654542.00      	4946550.00      
 257             	1651141.13      	4944445.00      
 258             	1650052.63      	4944638.00      
 259             	1650012.63      	4944551.50      
 260             	1649989.63      	4944541.50      
 261             	1650020.38      	4944365.00      
 262             	1650106.88      	4944325.50      
 263             	1650209.75      	4944195.50      
 264             	1650017.88      	4946758.00      
 265             	1652260.88      	4945816.50      
 266             	1652433.00      	4943954.00      
 267             	1652708.25      	4944155.00      
 268             	1653541.75      	4944409.50      
 273             	1650167.10      	4944470.34      
 274             	1654419.98      	4942506.99      
 269             	1654257.63      	4946332.50      
 270             	1650149.75      	4946528.50      
 271             	1650191.75      	4944416.50      
 272             	1654428.63      	4942467.00      
 275             	1652007.68      	4945436.25      

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	1649324.15      	4942192.85      	1656006.10      	4948224.15      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
